within OpenHPL.ElectroMech.Turbines;
model Turbine "Simple turbine model with mechanical connectors"
  extends BaseClasses.BaseValve;
  extends BaseClasses.Power2Torque(f_0=data.f_0, power(y=Wdot_s));
  extends Interfaces.TurbineContacts;
  extends Icons.Turbine;

  parameter Boolean ConstEfficiency = true
    "If checked the constant efficiency eta_h is used,
     otherwise specify lookup table for efficiency"
    annotation (Dialog(group = "Efficiency data"), choices(checkBox = true));
  parameter SI.Efficiency eta_h = 0.9 "Hydraulic efficiency"
    annotation (Dialog(group = "Efficiency data", enable = ConstEfficiency));
  parameter SI.Time T_servo = 1e-4 "Servo lag time constant"
    annotation (Dialog(tab = "Servo", group = "Dynamics"));
  parameter SI.Time delay_servo = 0 "Servo time delay"
    annotation (Dialog(tab = "Servo", group = "Dynamics"));
  parameter Real backlash = 0 "Backlash width in opening signal pu"
    annotation (Dialog(tab = "Servo", group = "Dynamics"));
  parameter Real du_max = 1e6 "Maximum opening rate (pu/s)"
    annotation (Dialog(tab = "Servo", group = "Dynamics"));
  parameter Real du_min = 1e6 "Maximum closing rate magnitude (pu/s)"
    annotation (Dialog(tab = "Servo", group = "Dynamics"));
  replaceable parameter OpenHPL.Types.Efficiency VarEfficiency constrainedby OpenHPL.Types.Efficiency
    "Look-up table for the turbine efficiency, described by a table matrix,
     where the first column is a pu value of the opening, and the second column is a pu value of the turbine efficiency."
    annotation(choicesAllMatching=true, Dialog(group = "Efficiency data", enable = not ConstEfficiency));
  Modelica.Blocks.Math.Feedback lossCorrection
  annotation (Placement(transformation(extent={{-50,70},{-30,90}})));
  Modelica.Blocks.Tables.CombiTable1Dv efficiencyCurve(
    table=VarEfficiency.EffTable,
    smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
    extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints)
    "Efficiency curve of the turbine"
    annotation (Placement(transformation(origin={-70,-70}, extent={{-10,-10},{10,10}})));
  output Modelica.Units.SI.EnergyFlowRate Wdot_s "Turbine power";

protected
  SI.EnergyFlowRate Kdot_i_tr "Gross hydraulic power";
  Real u_backlash(start = 0, min = 0, max = 1) "Backlash output";
  Real u_target(start = 0, min = 0, max = 1) "Delayed target opening";
  Real u_servo(start = 0, min = 0, max = 1) "Servo output opening";

equation
  // Optional servo dynamics (backlash + transport delay + rate-limited first-order lag).
  u_backlash = min(1, max(0, noEvent(if u_t > u_servo + backlash/2 then u_t - backlash/2 elseif u_t < u_servo - backlash/2 then u_t + backlash/2 else u_servo)));
  u_target = min(1, max(0, delay(u_backlash, delay_servo)));
  der(u_servo) = min(du_max, max(-du_min, (u_target - u_servo)/T_servo));
  u = u_servo;

  efficiencyCurve.u[1] = u "Link the opening";
  if ConstEfficiency then
    Wdot_s = eta_h * Kdot_i_tr;
  else
    Wdot_s =efficiencyCurve.y[1]*Kdot_i_tr;
  end if;
  Kdot_i_tr = dp * Vdot "Energy balance";

  connect(P_out, lossCorrection.y) annotation (Line(
      points={{40,110},{40,80},{-31,80}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(lossCorrection.u1, power.y) annotation (Line(points={{-48,80},{-88,80},{-88,30},{-81,30}},color={0,0,127}));
  connect(frictionLoss.power, lossCorrection.u2) annotation (Line(points={{-1,12},{-40,12},{-40,72}},color={0,0,127}));
  annotation (preferredView="info",
    Documentation(info="<html>
<h4>Simple Turbine Model</h4>

<p>This is a simple model of the turbine that gives possibilities for simplified
modelling of the turbine unit. The model is based on a look-up table for turbine efficiency
vs. guide vane opening.</p>

<p align=\"center\">
<img src=\"modelica://OpenHPL/Resources/Images/turbinepic.svg\">
</p>
<p><em>Figure: Simple turbine model schematic.</em></p>

<h5>Power Calculation</h5>

<p>The mechanical turbine shaft power is:</p>
<p>$$ \\dot{W}_\\mathrm{tr} = \\eta_\\mathrm{h} \\Delta p_\\mathrm{tr} \\dot{V}_\\mathrm{tr} $$</p>
<p>where η<sub>h</sub> is hydraulic efficiency (from lookup table or constant value),
Δp<sub>tr</sub> is pressure drop, and V̇<sub>tr</sub> is volumetric flow rate.</p>

<p>The turbine efficiency is in per-unit values from 0 to 1, where 1 means that there are
no losses. The model can use a constant efficiency or varying efficiency from a lookup-table.</p>

<h5>Flow Relationship</h5>

<p>This model is based on the energy balance and a simple valve-like expression.
The turbine flow rate relates to pressure drop through:</p>
<p>$$ \\dot{V}_\\mathrm{tr} = C_\\mathrm{v} u_\\mathrm{v} \\sqrt{\\frac{\\Delta p_\\mathrm{tr}}{p^\\mathrm{atm}}} $$</p>
<p>where C<sub>v</sub> is the guide vane \"valve capacity\", u<sub>v</sub> is guide vane opening
signal (0 to 1), and p<sup>atm</sup> is atmospheric pressure.</p>

<p>The guide vane valve capacity can either be specified directly by the user via <code>C_v</code>
or it will be calculated from the nominal turbine net head <code>H_n</code> and nominal flow rate
<code>Vdot_n</code>.</p>

<h5>Usage</h5>

<p>Besides hydraulic input and output, there are inputs as the control signal for the
opening and also output as the turbine shaft power.</p>

<h5>Efficiency Options</h5>

<p>Two modes are available, controlled by the Boolean parameter <code>ConstEfficiency</code>
in the <em>Efficiency data</em> group:</p>

<ul>
  <li><strong>Constant efficiency</strong> (<code>ConstEfficiency = true</code>, default):
      The hydraulic efficiency is fixed at the value given by <code>eta_h</code>
      (default 0.9).  This is suitable for quick studies where a single
      representative efficiency value is sufficient.</li>
  <li><strong>Variable efficiency table</strong> (<code>ConstEfficiency = false</code>):
      Efficiency varies with guide-vane opening according to a lookup table stored
      in the replaceable record <code>VarEfficiency</code> of type
      <a href=\"modelica://OpenHPL.Types.Efficiency\">Types.Efficiency</a>.</li>
</ul>

<h5>Defining a Custom Efficiency Record</h5>

<p>To supply turbine-specific efficiency data, create a new record that extends
<code>OpenHPL.Types.Efficiency</code> and override <code>EffTable</code>.
The table must have exactly two columns:</p>

<ol>
  <li>Guide-vane opening in per-unit (0 = fully closed, 1 = fully open).</li>
  <li>Corresponding turbine efficiency in per-unit (0 = no conversion, 1 = lossless).</li>
</ol>

<p>Rows must be sorted in ascending order of the first column.
Extrapolation beyond the defined range uses the slope of the last two points
(<code>Modelica.Blocks.Types.Extrapolation.LastTwoPoints</code>), and the curve is
interpolated with a continuous derivative
(<code>Modelica.Blocks.Types.Smoothness.ContinuousDerivative</code>).</p>

<p><strong>Example record:</strong></p>
<blockquote><pre>
record MyTurbineEfficiency
  extends OpenHPL.Types.Efficiency(
    EffTable = [0.00, 0.00;
                0.20, 0.72;
                0.50, 0.91;
                0.80, 0.94;
                1.00, 0.91]);
end MyTurbineEfficiency;
</pre></blockquote>

<p>Place this record in your own package (or directly in the model), then in the
<em>Efficiency data</em> group of the Turbine:</p>
<ol>
  <li>Uncheck <code>ConstEfficiency</code>.</li>
  <li>Set <code>VarEfficiency</code> to <code>redeclare MyTurbineEfficiency VarEfficiency</code>
      (or use the drop-down in the parameter dialog, which lists all records compatible with
      <a href=\"modelica://OpenHPL.Types.Efficiency\">Types.Efficiency</a>).</li>
</ol>

<p>The base record <a href=\"modelica://OpenHPL.Types.Efficiency\">Types.Efficiency</a>
already contains a representative default table that can be used as a starting point
when no measured data are available.</p>
</html>"), Icon(graphics={Text(
          visible=enable_P_out,
          extent={{30,100},{50,80}},
          textColor={0,0,0},
          textString="P"), Text(
          extent={{-96,100},{-60,80}},
          textColor={0,0,0},
          textString="Opening")}));
end Turbine;
